---
title: "QUIC-TRIP: A Triple-Redundant Journey Toward Secure Substation Communications"
title_zh: QUIC-TRIP：迈向安全变电站通信的三重冗余之旅
authors: "Jorge David de Hoz Diego, Ioannis Zografopoulos, Anca Jurcut"
date: 2026-07-29
pdf: "https://arxiv.org/pdf/2607.26379v1"
tags: ["query:ns"]
score: 9.0
evidence: 变电站通信安全协议设计
tldr: "电力系统实时通信协议如R-GOOSE缺乏内置安全，易受虚假数据注入和DoS攻击。为此提出QUIC-TRIP，在OSI传输层透明封装数据流，通过三条路径发送冗余副本并转发最先到达者。测试显示其平均RTT低于OpenVPN，仅比DTLS高2.88%，通信开销32.18%。该方法为电网关键操作提供三重冗余防御，在弹性和带宽间取得有界平衡。"
source: arxiv
selection_source: fresh_fetch
figures_json: "[{\"url\": \"assets/figures/arxiv/2607.26379v1/fig-001.webp\", \"caption\": \"\", \"page\": 0, \"index\": 1, \"width\": 767, \"height\": 509, \"label\": \"Figure\"}, {\"url\": \"assets/figures/arxiv/2607.26379v1/fig-002.webp\", \"caption\": \"\", \"page\": 0, \"index\": 2, \"width\": 913, \"height\": 505, \"label\": \"Figure\"}, {\"url\": \"assets/figures/arxiv/2607.26379v1/fig-003.webp\", \"caption\": \"\", \"page\": 0, \"index\": 3, \"width\": 922, \"height\": 341, \"label\": \"Figure\"}, {\"url\": \"assets/figures/arxiv/2607.26379v1/fig-004.webp\", \"caption\": \"\", \"page\": 0, \"index\": 4, \"width\": 939, \"height\": 509, \"label\": \"Figure\"}, {\"url\": \"assets/figures/arxiv/2607.26379v1/fig-005.webp\", \"caption\": \"\", \"page\": 0, \"index\": 5, \"width\": 935, \"height\": 479, \"label\": \"Figure\"}]"
tables_json: "[{\"url\": \"assets/tables/arxiv/2607.26379v1/table-001.webp\", \"caption\": \"\", \"page\": 0, \"index\": 1, \"width\": 1884, \"height\": 301, \"label\": \"Table\"}, {\"url\": \"assets/tables/arxiv/2607.26379v1/table-002.webp\", \"caption\": \"\", \"page\": 0, \"index\": 2, \"width\": 934, \"height\": 277, \"label\": \"Table\"}, {\"url\": \"assets/tables/arxiv/2607.26379v1/table-003.webp\", \"caption\": \"\", \"page\": 0, \"index\": 3, \"width\": 657, \"height\": 196, \"label\": \"Table\"}]"
motivation: 电力系统实时通信协议缺乏安全机制，易遭网络攻击，需满足零信任合规要求。
method: 在传输层封装数据流，经三路冗余发送，基于最先到达策略转发以隐藏多路径。
result: "RTT低于OpenVPN且接近DTLS，DoS下通信开销32.18%，实现透明安全传输。"
conclusion: 为电网时敏操作提供三重冗余防御，权衡弹性和带宽，符合安全指南。
---

## 摘要
现代电力系统依赖实时变电站通信协议（如可路由通用面向对象变电站事件，R-GOOSE）来实现关键控制和保护功能。然而，这些协议通常缺乏内置安全特性，并且优先考虑可用性而非机密性和完整性，使其容易受到虚假数据注入和拒绝服务攻击。当通信通过广域网或公共网络传输时，这一脆弱性会加剧。应对这些网络威胁对于遵守当前的安全要求（包括美国能源部的纵深防御和零信任指南）至关重要。本文介绍了QUIC-TRIP，一种用于低延迟基于IP的工业通信的透明安全方法。通过在开放系统互连（OSI）传输层（第4层）进行操作，该解决方案封装并保护数据流，而不影响现有协议端点的操作。在法兰克福-阿姆斯特丹通信路径上的基线回声往返时间（RTT）结果表明，QUIC-TRIP使用的底层传输层代理实现的平均RTT低于OpenVPN，并且即使启用DTLS会话重用，其平均RTT也仅比集成DTLS 1.2高2.88%。我们通过保护R-GOOSE通信来评估QUIC-TRIP在DoS洪泛下的多路径通信弹性。在这些测试中，流量通过三条不同路径透明传输，QUIC-TRIP转发最先到达的重复数据包，同时丢弃后续副本。该框架提供了一种三重冗余防御方案，每个启用代理路径的实测通信开销为32.18%，为时间关键型电网运行提供了弹性与带宽成本之间的有限权衡。

## Abstract
Modern power systems rely on real-time substation communication protocols, such as the Routable Generic Object-Oriented Substation Event (R-GOOSE), for critical control and protection functions. However, these protocols often lack built-in security features and prioritize availability over confidentiality and integrity, making them susceptible to false data injection and denial-of-service attacks. This vulnerability is exacerbated when communications are transmitted over wide-area or public networks. Addressing these cyber threats is essential to comply with current security mandates, including the DOE's defense-in-depth and zero-trust guidelines. This paper introduces QUIC-TRIP, a transparent security methodology for low-latency IP-based industrial communications. By operating at the Open Systems Interconnection (OSI) Transport Layer (Layer 4), the solution encapsulates and protects data flows without affecting the operation of existing protocol endpoints. Baseline echo Round-Trip Time (RTT) results over a Frankfurt-Amsterdam communication path show that the underlying transport-layer proxy used by QUIC-TRIP achieves a lower average RTT than OpenVPN and only 2.88% higher average RTT than integrated DTLS 1.2, even with DTLS session reuse. We evaluate the resilience of QUIC-TRIP multipath communication under DoS flooding by securing R-GOOSE communications. In these tests, traffic is transparently delivered through three different paths, and QUIC-TRIP forwards the earliest-arriving duplicate while discarding later copies. The framework provides a triple-redundant defense scheme with a measured communication overhead of 32.18% per enabled proxied path, offering a bounded trade-off between resilience and bandwidth cost for time-critical grid operations.

---

## 论文详细总结（自动生成）

# QUIC-TRIP：迈向安全变电站通信的三重冗余之旅 — 论文详细总结

## 1. 论文的核心问题与整体含义（研究动机与背景）

- **背景**：现代电力系统高度依赖实时变电站通信协议（如 R-GOOSE）来执行关键的控制与保护功能（如跳闸信号、联锁命令）。这些协议遵循 IEC 61850 标准，通常运行在局域网环境中，要求极低的传输延迟（GOOSE ≤ 4ms）。
- **核心问题**：
  - 此类工业协议在设计上**优先保证可用性和低延迟**，而缺乏机密性与完整性保护。例如，部分协议仅依赖 CRC 进行完整性校验，攻击者可轻易重新计算 CRC 后篡改数据包内容。
  - 传统协议原本假定运行在物理隔离的网络中，但随着电力系统数字化程度提升，R-GOOSE 等协议开始跨越**广域网或公共网络**传输，暴露于更大的攻击面。
  - 大量遗留设备（IED、RTU 等）计算资源受限，无法直接集成现代安全加密方案（如 TLS、DTLS）；虽然已有 IEC 62351 等安全标准，但厂商采纳率不高。
- **合规需求**：需要满足美国能源部（DOE）的纵深防御（defense-in-depth）与零信任（zero-trust）指南。
- **论文目标**：提出一种不依赖修改现有协议端点、可"透明"地保护既有工业通信流量的安全方案，在不引入显著性能开销的前提下提升通信的安全性与弹性。

## 2. 论文提出的方法论

### 2.1 核心思想

- **QUIC-TRIP** 是一种在 **OSI 传输层（Layer 4）** 运行的透明多路径代理方案，基于 SSH3 与 QUIC 协议（TLS 1.3）构建安全隧道。
- 采用**三重模块化冗余（Triple Modular Redundancy）** 策略：发送端通过"反射器（reflector）"将每个 R-GOOSE 数据报复制并通过三条不同的网络路径传输；接收端通过"过滤器（filter）"只转发**最先到达**的副本并丢弃后续重复副本。
- 方案具备**应用层无关性**，不改变上层协议及应用本身，对现有端点透明，可无缝对接遗留系统。

### 2.2 关键技术细节与流程

1. **路径架构**：以法兰克福到阿姆斯特丹为主路径（经中间路由器），另设两条备用路径分别经由米兰与斯德哥尔摩的数据中心代理中继器。
2. **反射-过滤机制**：
   - 应用层每 10ms 生成一个 R-GOOSE 数据报（162 字节）。
   - 反射器接收 UDP 数据报后，添加一个 4 字节标签（包含跨副本共享的数据报编号），复制并对每个副本分别通过不同的安全代理路径发送。
   - 接收端过滤器根据标签识别同一组副本，仅将**最早到达**的数据报递交给目标应用。
3. **安全保障**：SSH3 代理运行于 QUIC 之上，利用 TLS 1.3 进行连接建立与认证，使用 AEAD（如 AES-GCM 或 ChaCha20-Poly1305）加密/认证数据，AEAD 校验失败的报文直接丢弃。
4. **可扩展性**：方案不限于三条路径，可推广至 N 条路径。总通信开销公式为：
   - `O_total(N) = N × (1 + O_path) − 1`
   - 其中 O_path 为单代理路径的开销比率，N 为路径总数。

## 3. 实验设计

### 3.1 实验场景与 Benchmark

- **基础设施**：使用 Linode 云服务商在欧洲的数据中心（法兰克福、阿姆斯特丹、米兰、斯德哥尔摩）构建测试环境。该测试床不是复现变电站局域网延迟，而是模拟变电站到控制中心之间的广域网 IP 传输。
- **Benchmark 1 — RTT 基线对比**：
  - 在法兰克福—阿姆斯特丹路径上执行 UDP 回声测试，比较三种安全策略的往返时间：
    1. 集成式 DTLS 1.2（OpenSSL 3.0.13，启用会话重用）作为"集成安全"基准；
    2. OpenVPN 2.6.14 作为 VPN 方案代表；
    3. 基于 SSH3/QUIC-TLS 1.3 的代理（即 QUIC-TRIP 的基础底层）。
- **Benchmark 2 — DoS 洪泛攻击下的弹性与可靠性测试**：
  - R-GOOSE 数据报通过三条路径发送（直接路径+米兰路径+斯德哥尔摩路径）。
  - 攻击场景一：仅攻击中间基础设施中的路由器（图 2），该路由器同时承载非反射通信和一条反射路径。
  - 攻击场景二：除中间路由器外，对米兰代理中继器延迟 10s 发起洪泛，对斯德哥尔摩代理中继器延迟 20s 发起洪泛（图 1 与图 5）。
  - 由于 Linode 是商业 IaaS 提供商，为遵守使用政策，将路由器与代理中继器链路限速至 5 Mbps 进行受控压力测试。

### 3.2 对比方法

| 方法 | 类别 |
|------|------|
| Integrated DTLS 1.2（会话重用） | 集成式安全 |
| OpenVPN 2.6.14 | VPN 方案 |
| SSH3 Proxy（QUIC-TLS 1.3） | 代理方案（QUIC-TRIP 的基础） |
| 非反射代理通信（baseline） | 无冗余单路径代理 |
| 反射+过滤三重冗余通信 | QUIC-TRIP 完整方案 |

## 4. 资源与算力

- 论文**未提及**使用任何 GPU、大规模算力或训练资源。实验属于网络通信测试，使用 Linode 云服务器（多个数据中心中的虚拟节点）进行，不涉及深度学习或高性能计算。
- 需要指出的是，本文未提供计算资源的具体配置规格（如 CPU 型号、内存大小等）。

## 5. 实验数量与充分性

### 5.1 实验组数

- **RTT 基线实验**：一组，覆盖三种安全方案，每种方案给出平均 RTT 和标准差。
- **DoS 攻击实验**：两组攻击场景（仅攻击中间基础设施；同时攻击中间基础设施+备用路径代理）。
- **通信开销分析**：通过 10 分钟的无攻击 R-GOOSE 流量抓包计算实测双向开销；结合理论数据报扩展计算，共两组分析。

### 5.2 充分性与客观性评估

- **优点**：实验设计区分了理论开销与实际测量开销；DoS 攻击场景考虑了渐进式攻击（米兰延迟 10s、斯德哥尔摩延迟 20s），便于观察各路径失效的动态过程；对比了三种主流安全策略（DTLS、VPN、代理）的 RTT。
- **不足**：
  - 实验规模较小，每组实验缺乏多次重复的统计显著性检验（如置信区间、p 值）。
  - 对于 R-GOOSE 的时间关键性要求（<4ms），论文未展示在更具挑战性的近距离或高负载局域网场景下的表现。
  - 论文未对不同数据报大小、不同流量强度做系统性变化测试。
  - 带宽限速（5 Mbps）是人工设定条件，与真实 DoS 攻击的规模存在差异，结论外推需谨慎。

## 6. 论文的主要结论与发现

- **RTT 性能**：在法兰克福—阿姆斯特丹路径上，SSH3/QUIC 代理的平均 RTT 为 **6.43ms**，低于 OpenVPN（6.97ms, 即低 7.7%），仅比集成式 DTLS 1.2（6.25ms）高 **2.88%**，且 RTT 标准差增幅为 18.18%，仍在可接受范围。
- **通信开销**：每个启用的代理路径的实测通信开销为 **32.18%**（其中每数据报的协议扩展约 16.86%，控制流量及服务器响应约占 15.32%）；采用三重冗余后，在关键时刻可接受这一带宽成本换取数据投递可靠性。
- **DoS 弹性**：
  - 在仅攻击中间基础设施时，非反射通信出现高达 100ms 的延迟尖峰，而反射+过滤配置成功通过米兰/斯德哥尔摩的备用路径绕开受影响区域，过滤器始终选择最早到达的数据报，显著降低了攻击造成的延迟影响。
  - 在同时攻击所有路径的情况下，延迟上升最终不可避免，但多路径机制允许在网络背景中建立新路径，将拥塞路径的流量切换至新通道，实现延迟的可控性。
- **总体结论**：QUIC-TRIP 以可量化的、有界的带宽开销换取了时间关键型电网通信的弹性提升，为满足 DOE 纵深防御与零信任要求提供了一种透明、经济且可扩展的解决方案。

## 7. 优点

- **透明性设计优越**：在 OSI 传输层操作，无需修改应用协议或设备固件，对遗留系统友好，解决了变电站资源受限设备难以集成安全模块的现实问题。
- **冗余与安全性兼得**：三路独立传输天然消除了单点故障（对比传统集中式 VPN 网关或数据二极管），同时 QUIC/TLS 1.3 提供端到端的机密性、完整性和认证。
- **性能验证扎实**：与 DTLS 和 OpenVPN 做了严格同条件下的 RTT 对比，确保公平性（使用相同的 UDP 客户端/服务器程序）；理论开销与实际测量开销分开呈现，数据透明。
- **实现开源**：作者公开了全部源代码与支持数据，保证了实验的可复现性，便于学术界和工业界进一步验证与改进。
- **可扩展性良好**：方案可推广至任意 N 条路径，提供了精确的带宽-弹性权衡公式，能灵活适配不同安全级别要求。
- **对行业标准的适配**：考虑了与现有的 IEC 61850、R-GOOSE 等协议的兼容性，并对照了多项标准（IEC 62351、IEEE C37.118、DNP3-SAv6 等）的差异，展现了较强的现实关联性。

## 8. 不足与局限

- **实验环境局限性**：使用商业化 IaaS（Linode）环境模拟广域网传输，无法完全复现真实电力系统变电站的物理链路特性（如专属光纤、硬实时交换机）；实际的变电站通信通常在专用的、受控的局域网内完成，Linode 测试的绝对值不一定能映射到变电站内部场景。
- **单一区域测试**：仅在欧洲（法兰克福、阿姆斯特丹、米兰、斯德哥尔摩）的云节点上进行实验，缺乏其他洲际或长距离链路条件下对方案性能的评估。
- **DoS 场景受限**：因商业平台限制，攻击流量被限制在 5 Mbps 之内，未模拟大规模分布式拒绝服务（DDoS）攻击压力；同时攻击模式的合理性（如延迟 10s/20s 的攻击开始时间）有简化痕迹。
- **统计精度不足**：RTT 实验只报告了均值与标准差，未给出样本量、置信区间或显著性检验，结果的统计说服力有限。
- **缺少端到端稳定性验证**：论文未涉及真实电力系统级联场景（如保护继电器的动作时间是否因代理延迟而受影响），也未评估 QUIC-TRIP 在数据包丢失或抖动条件下的长期运行表现。
- **带宽开销在故障恢复期的累积问题**：三重冗余在持续大规模攻击下会放大带宽消耗（32.18% × 3），在网络本身已拥塞时，可能加剧网络恶化。
- **应用范围限制**：仅测试了 R-GOOSE 协议，对 IEEE C37.118（PMU 数采）、SV 报文等更高频或更严格的时延场景尚未验证。

---

（完）
